Date Time(UTC), ,Priority,Application, ,Message,Code, , ,Status
2022-07-29T08:43:35.251000+00:00,"","info","Output Group 2","","Group is ON","00000A0F","","","Closed"
2022-07-29T08:43:35.243000+00:00,"","info","Output Group 1","","Group is ON","00000A0F","","","Closed"
2022-07-29T08:43:35.237000+00:00,"","info","Output","","Group is ON","00000A0F","","","Closed"
2022-07-29T08:43:33.752000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Load protected","0000081D","","","Closed"
2022-07-29T08:43:33.713000+00:00,"","warning","Eaton 9PX3000i RT 2U","","No more on battery","00000001","","","Closed"
2022-07-29T08:43:33.575000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage in range","00000209","","","Closed"
2022-07-29T08:43:33.564000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass available","00000201","","","Closed"
2022-07-29T08:43:33.558000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency in range","00000206","","","Closed"
2022-07-29T08:43:33.543000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage in range","00000108","","","Closed"
2022-07-29T08:43:33.534000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC present","00000106","","","Closed"
2022-07-29T08:43:33.520000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency in range","00000104","","","Closed"
2022-07-21T11:14:18.002000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-21T11:14:12.787000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-21T09:44:13.243000+00:00,"","critical","Eaton 9PX 3000i RT 2U","","Battery OK","00000604","","","Closed"
2022-07-21T09:44:12.980000+00:00,"","info","Output Group 2","","Group is OFF","00000A0F","","","Open"
2022-07-21T09:44:12.861000+00:00,"","info","Output Group 1","","Group is OFF","00000A0F","","","Open"
2022-07-21T09:44:12.805000+00:00,"","info","Output","","Group is OFF","00000A0F","","","Open"
2022-07-21T09:44:11.770000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-21T09:44:11.135000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Load not powered","0000081D","","","Open"
2022-07-21T09:44:10.880000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-21T09:44:08.837000+00:00,"","warning","Output Group 2","","Immediate shutdown completed","00001032","","","Closed"
2022-07-21T09:44:07.757000+00:00,"","info","Output Group 1","","Sequential shutdown completed","00001017","","","Closed"
2022-07-21T09:44:07.675000+00:00,"","info","Output","","Sequential shutdown completed","00001017","","","Closed"
2022-07-21T09:44:06.827000+00:00,"","warning","Output Group 2","","Immediate shutdown in progress","00001032","","","Open"
2022-07-21T09:44:06.793000+00:00,"","info","Output Group 2","","Sequential shutdown in progress","00001017","","","Open"
2022-07-21T09:44:06.756000+00:00,"","info","Output Group 1","","Sequential shutdown in progress","00001017","","","Open"
2022-07-21T09:44:06.684000+00:00,"","info","Output Group 2","","Group is ON","00000A0F","","","Closed"
2022-07-21T09:44:06.674000+00:00,"","info","Output","","Sequential shutdown in progress","00001017","","","Open"
2022-07-21T09:44:05.969000+00:00,"","warning","Output Group 1","","Immediate shutdown completed","00001032","","","Closed"
2022-07-21T09:44:05.794000+00:00,"","warning","Output","","Immediate shutdown completed","00001032","","","Closed"
2022-07-21T09:44:03.967000+00:00,"","warning","Output Group 1","","Immediate shutdown in progress","00001032","","","Open"
2022-07-21T09:44:03.787000+00:00,"","warning","Output","","Immediate shutdown in progress","00001032","","","Open"
2022-07-21T09:44:03.668000+00:00,"","critical","Eaton 9PX 3000i RT 2U","","Battery low","00000604","","","Open"
2022-07-21T09:44:03.487000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-21T09:44:03.356000+00:00,"","info","Output Group 1","","Group is ON","00000A0F","","","Closed"
2022-07-21T09:44:02.428000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage out of range","00000209","","","Open"
2022-07-21T09:44:02.240000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-21T09:44:02.185000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass not available","00000201","","","Open"
2022-07-21T09:44:02.143000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency out of range","00000206","","","Open"
2022-07-21T09:44:02.009000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage out of range (-)","00000108","","","Open"
2022-07-21T09:44:01.940000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC not present","00000106","","","Open"
2022-07-21T09:44:01.838000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency out of range","00000104","","","Open"
2022-07-21T09:44:01.256000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-21T09:44:00.912000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-21T09:44:00.785000+00:00,"","warning","Eaton 9PX3000i RT 2U","","On battery","00000001","","","Open"
2022-07-21T09:43:59.493000+00:00,"","info","Output","","Group is ON","00000A0F","","","Closed"
2022-07-21T09:43:57.951000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Load protected","0000081D","","","Closed"
2022-07-21T09:43:52.912000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage in range","00000209","","","Closed"
2022-07-21T09:43:52.755000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass available","00000201","","","Closed"
2022-07-21T09:43:52.717000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency in range","00000206","","","Closed"
2022-07-21T09:43:52.540000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage in range","00000108","","","Closed"
2022-07-21T09:43:52.487000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC present","00000106","","","Closed"
2022-07-21T09:43:52.386000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency in range","00000104","","","Closed"
2022-07-21T09:43:51.660000+00:00,"","warning","Eaton 9PX3000i RT 2U","","No more on battery","00000001","","","Closed"
2022-07-21T09:42:49.692000+00:00,"","critical","Eaton 9PX 3000i RT 2U","","Battery OK","00000604","","","Closed"
2022-07-21T09:42:49.577000+00:00,"","info","Output Group 2","","Group is OFF","00000A0F","","","Open"
2022-07-21T09:42:49.547000+00:00,"","info","Output Group 1","","Group is OFF","00000A0F","","","Open"
2022-07-21T09:42:49.509000+00:00,"","info","Output","","Group is OFF","00000A0F","","","Open"
2022-07-21T09:42:48.609000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-21T09:42:48.077000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Load not powered","0000081D","","","Open"
2022-07-21T09:42:47.832000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-21T09:42:44.309000+00:00,"","info","Output Group 2","","Sequential shutdown completed","00001017","","","Closed"
2022-07-21T09:42:44.289000+00:00,"","info","Output Group 1","","Sequential shutdown completed","00001017","","","Closed"
2022-07-21T09:42:44.142000+00:00,"","info","Output","","Sequential shutdown completed","00001017","","","Closed"
2022-07-21T09:42:43.310000+00:00,"","info","Output Group 2","","Sequential shutdown in progress","00001017","","","Open"
2022-07-21T09:42:43.290000+00:00,"","info","Output Group 1","","Sequential shutdown in progress","00001017","","","Open"
2022-07-21T09:42:43.139000+00:00,"","info","Output","","Sequential shutdown in progress","00001017","","","Open"
2022-07-21T09:42:41.328000+00:00,"","warning","Output Group 2","","Immediate shutdown completed","00001032","","","Closed"
2022-07-21T09:42:40.988000+00:00,"","warning","Output Group 1","","Immediate shutdown completed","00001032","","","Closed"
2022-07-21T09:42:40.749000+00:00,"","warning","Output","","Immediate shutdown completed","00001032","","","Closed"
2022-07-21T09:42:39.327000+00:00,"","warning","Output Group 2","","Immediate shutdown in progress","00001032","","","Open"
2022-07-21T09:42:38.990000+00:00,"","warning","Output Group 1","","Immediate shutdown in progress","00001032","","","Open"
2022-07-21T09:42:38.752000+00:00,"","warning","Output","","Immediate shutdown in progress","00001032","","","Open"
2022-07-21T09:42:23.568000+00:00,"","critical","Eaton 9PX 3000i RT 2U","","Battery low","00000604","","","Open"
2022-07-21T09:42:23.456000+00:00,"","info","Output Group 2","","Group is ON","00000A0F","","","Closed"
2022-07-21T09:42:23.447000+00:00,"","info","Output Group 1","","Group is ON","00000A0F","","","Closed"
2022-07-21T09:42:23.444000+00:00,"","info","Output","","Group is ON","00000A0F","","","Closed"
2022-07-21T09:42:21.966000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Load protected","0000081D","","","Closed"
2022-07-21T09:42:21.934000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-21T09:42:21.791000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-19T13:08:12.836000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-19T13:08:07.652000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-19T11:38:07.101000+00:00,"","critical","Eaton 9PX 3000i RT 2U","","Battery OK","00000604","","","Closed"
2022-07-19T11:38:06.924000+00:00,"","info","Output Group 2","","Group is OFF","00000A0F","","","Open"
2022-07-19T11:38:06.874000+00:00,"","info","Output Group 1","","Group is OFF","00000A0F","","","Open"
2022-07-19T11:38:06.832000+00:00,"","info","Output","","Group is OFF","00000A0F","","","Open"
2022-07-19T11:38:05.929000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-19T11:38:05.361000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Load not powered","0000081D","","","Open"
2022-07-19T11:38:05.159000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-19T11:38:02.223000+00:00,"","info","Output Group 2","","Sequential shutdown completed","00001017","","","Closed"
2022-07-19T11:38:02.206000+00:00,"","info","Output Group 1","","Sequential shutdown completed","00001017","","","Closed"
2022-07-19T11:38:02.118000+00:00,"","info","Output","","Sequential shutdown completed","00001017","","","Closed"
2022-07-19T11:38:01.223000+00:00,"","info","Output Group 2","","Sequential shutdown in progress","00001017","","","Open"
2022-07-19T11:38:01.211000+00:00,"","info","Output Group 1","","Sequential shutdown in progress","00001017","","","Open"
2022-07-19T11:38:01.118000+00:00,"","info","Output","","Sequential shutdown in progress","00001017","","","Open"
2022-07-19T11:38:00.265000+00:00,"","warning","Output Group 2","","Immediate shutdown completed","00001032","","","Closed"
2022-07-19T11:38:00.232000+00:00,"","warning","Output Group 1","","Immediate shutdown completed","00001032","","","Closed"
2022-07-19T11:38:00.030000+00:00,"","warning","Output","","Immediate shutdown completed","00001032","","","Closed"
2022-07-19T11:37:58.266000+00:00,"","warning","Output Group 2","","Immediate shutdown in progress","00001032","","","Open"
2022-07-19T11:37:58.232000+00:00,"","warning","Output Group 1","","Immediate shutdown in progress","00001032","","","Open"
2022-07-19T11:37:58.029000+00:00,"","warning","Output","","Immediate shutdown in progress","00001032","","","Open"
2022-07-19T11:37:57.923000+00:00,"","critical","Eaton 9PX 3000i RT 2U","","Battery low","00000604","","","Open"
2022-07-19T11:33:29.623000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-19T11:33:29.513000+00:00,"","warning","Eaton 9PX3000i RT 2U","","On battery","00000001","","","Open"
2022-07-19T11:33:27.295000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage out of range","00000209","","","Open"
2022-07-19T11:33:27.084000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-19T11:33:27.044000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass not available","00000201","","","Open"
2022-07-19T11:33:27.003000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency out of range","00000206","","","Open"
2022-07-19T11:33:26.873000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage out of range (-)","00000108","","","Open"
2022-07-19T11:33:26.802000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC not present","00000106","","","Open"
2022-07-19T11:33:26.701000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency out of range","00000104","","","Open"
2022-07-19T11:33:26.425000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-19T11:33:26.307000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-19T11:33:26.170000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-19T11:33:23.884000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-19T11:33:23.162000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-19T11:33:20.696000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage in range","00000209","","","Closed"
2022-07-19T11:33:20.433000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass available","00000201","","","Closed"
2022-07-19T11:33:20.380000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency in range","00000206","","","Closed"
2022-07-19T11:33:20.230000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage in range","00000108","","","Closed"
2022-07-19T11:33:20.117000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC present","00000106","","","Closed"
2022-07-19T11:33:19.946000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency in range","00000104","","","Closed"
2022-07-19T11:33:19.862000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-19T11:33:19.838000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-19T11:33:19.595000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-19T11:33:19.088000+00:00,"","warning","Eaton 9PX3000i RT 2U","","No more on battery","00000001","","","Closed"
2022-07-19T11:32:47.657000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage out of range","00000209","","","Open"
2022-07-19T11:32:47.419000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-19T11:32:47.369000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass not available","00000201","","","Open"
2022-07-19T11:32:47.330000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency out of range","00000206","","","Open"
2022-07-19T11:32:47.187000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage out of range (-)","00000108","","","Open"
2022-07-19T11:32:47.095000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC not present","00000106","","","Open"
2022-07-19T11:32:46.994000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency out of range","00000104","","","Open"
2022-07-19T11:32:46.708000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-19T11:32:46.624000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-19T11:32:46.471000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-19T11:32:46.138000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-19T11:32:45.960000+00:00,"","warning","Eaton 9PX3000i RT 2U","","On battery","00000001","","","Open"
2022-07-19T10:57:21.408000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-19T10:57:21.369000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass available","00000201","","","Closed"
2022-07-19T10:57:21.016000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-19T10:57:20.998000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-19T10:57:20.835000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-19T10:57:20.398000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-19T10:57:20.297000+00:00,"","warning","Eaton 9PX3000i RT 2U","","No more on battery","00000001","","","Closed"
2022-07-19T10:57:18.285000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage in range","00000209","","","Closed"
2022-07-19T10:57:18.124000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency in range","00000206","","","Closed"
2022-07-19T10:57:17.974000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage in range","00000108","","","Closed"
2022-07-19T10:57:17.888000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC present","00000106","","","Closed"
2022-07-19T10:57:17.783000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency in range","00000104","","","Closed"
2022-07-19T10:49:40.566000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage out of range","00000209","","","Open"
2022-07-19T10:49:40.376000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-19T10:49:40.334000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass not available","00000201","","","Open"
2022-07-19T10:49:40.297000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency out of range","00000206","","","Open"
2022-07-19T10:49:40.155000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage out of range (-)","00000108","","","Open"
2022-07-19T10:49:40.085000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC not present","00000106","","","Open"
2022-07-19T10:49:39.988000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency out of range","00000104","","","Open"
2022-07-19T10:49:39.731000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-19T10:49:39.648000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-19T10:49:39.460000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-19T10:49:39.126000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-19T10:49:38.969000+00:00,"","warning","Eaton 9PX3000i RT 2U","","On battery","00000001","","","Open"
2022-07-19T08:32:03.081000+00:00,"","info","Output Group 2","","Group is ON","00000A0F","","","Closed"
2022-07-19T08:31:59.985000+00:00,"","info","Output Group 1","","Group is ON","00000A0F","","","Closed"
2022-07-19T08:31:57.499000+00:00,"","warning","Eaton 9PX 3000i RT 2U","","Battery OK","00000610","","","Closed"
2022-07-19T08:31:55.901000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Load protected","0000081D","","","Closed"
2022-07-19T08:31:54.456000+00:00,"","info","Output","","Group is ON","00000A0F","","","Closed"
2022-07-19T08:31:48.190000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage in range","00000209","","","Closed"
2022-07-19T08:31:48.024000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass available","00000201","","","Closed"
2022-07-19T08:31:47.989000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency in range","00000206","","","Closed"
2022-07-19T08:31:47.852000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage in range","00000108","","","Closed"
2022-07-19T08:31:47.780000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC present","00000106","","","Closed"
2022-07-19T08:31:47.676000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency in range","00000104","","","Closed"
2022-07-19T08:31:46.970000+00:00,"","warning","Eaton 9PX3000i RT 2U","","No more on battery","00000001","","","Closed"
2022-07-19T08:24:03.393000+00:00,"","critical","Eaton 9PX 3000i RT 2U","","Shutdown canceled","00000802","","","Closed"
2022-07-19T08:24:01.991000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-19T08:24:01.861000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Load not powered","0000081D","","","Open"
2022-07-19T08:24:01.576000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-19T08:24:00.436000+00:00,"","warning","Eaton 9PX 3000i RT 2U","","Battery low voltage","00000610","","","Open"
2022-07-19T08:24:00.236000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-19T08:24:00.064000+00:00,"","info","Output Group 2","","Group is OFF","00000A0F","","","Open"
2022-07-19T08:23:59.954000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-19T08:23:59.926000+00:00,"","info","Output Group 1","","Group is OFF","00000A0F","","","Open"
2022-07-19T08:23:59.805000+00:00,"","info","Output","","Group is OFF","00000A0F","","","Open"
2022-07-19T08:23:58.715000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-19T08:23:27.708000+00:00,"","critical","Eaton 9PX 3000i RT 2U","","Shutdown imminent","00000802","","","Open"
2022-07-19T07:55:29.306000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage out of range","00000209","","","Open"
2022-07-19T07:55:29.116000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-19T07:55:29.046000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass not available","00000201","","","Open"
2022-07-19T07:55:28.983000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency out of range","00000206","","","Open"
2022-07-19T07:55:28.796000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage out of range (-)","00000108","","","Open"
2022-07-19T07:55:28.706000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC not present","00000106","","","Open"
2022-07-19T07:55:28.562000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency out of range","00000104","","","Open"
2022-07-19T07:55:28.272000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-19T07:55:28.164000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-19T07:55:28.000000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-19T07:55:27.644000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-19T07:55:27.488000+00:00,"","warning","Eaton 9PX3000i RT 2U","","On battery","00000001","","","Open"
2022-07-19T07:47:23.787000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-19T07:47:15.982000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage in range","00000209","","","Closed"
2022-07-19T07:47:15.815000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass available","00000201","","","Closed"
2022-07-19T07:47:15.776000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency in range","00000206","","","Closed"
2022-07-19T07:47:15.634000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage in range","00000108","","","Closed"
2022-07-19T07:47:15.562000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC present","00000106","","","Closed"
2022-07-19T07:47:15.455000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency in range","00000104","","","Closed"
2022-07-19T07:47:15.161000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-19T07:47:15.146000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-19T07:47:15.032000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-19T07:47:14.676000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-19T07:47:14.563000+00:00,"","warning","Eaton 9PX3000i RT 2U","","No more on battery","00000001","","","Closed"
2022-07-19T07:38:21.033000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage out of range","00000209","","","Open"
2022-07-19T07:38:20.765000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-19T07:38:20.704000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass not available","00000201","","","Open"
2022-07-19T07:38:20.656000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency out of range","00000206","","","Open"
2022-07-19T07:38:20.481000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage out of range (-)","00000108","","","Open"
2022-07-19T07:38:20.387000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC not present","00000106","","","Open"
2022-07-19T07:38:20.251000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency out of range","00000104","","","Open"
2022-07-19T07:38:19.898000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-19T07:38:19.800000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-19T07:38:19.603000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-19T07:38:19.295000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-19T07:38:19.136000+00:00,"","warning","Eaton 9PX3000i RT 2U","","On battery","00000001","","","Open"
2022-07-18T21:56:45.020000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-18T21:56:42.394000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-18T21:56:39.551000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-18T21:56:36.863000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-18T18:41:52.807000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-18T18:41:52.795000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-18T18:41:52.651000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-18T18:41:52.275000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-18T18:41:50.255000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-18T18:41:47.541000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-18T18:41:47.056000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T18:41:46.986000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T18:41:46.825000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T18:41:46.465000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-18T18:41:44.387000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-18T18:41:41.779000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-18T16:29:27.801000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-18T16:29:27.087000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-18T16:29:24.906000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage in range","00000209","","","Closed"
2022-07-18T16:29:24.744000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass available","00000201","","","Closed"
2022-07-18T16:29:24.708000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency in range","00000206","","","Closed"
2022-07-18T16:29:24.567000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage in range","00000108","","","Closed"
2022-07-18T16:29:24.499000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC present","00000106","","","Closed"
2022-07-18T16:29:24.397000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency in range","00000104","","","Closed"
2022-07-18T16:29:24.113000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-18T16:29:24.099000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-18T16:29:23.951000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-18T16:29:23.501000+00:00,"","warning","Eaton 9PX3000i RT 2U","","No more on battery","00000001","","","Closed"
2022-07-18T16:29:12.831000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-18T16:29:12.730000+00:00,"","warning","Eaton 9PX3000i RT 2U","","On battery","00000001","","","Open"
2022-07-18T16:29:10.614000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage out of range","00000209","","","Open"
2022-07-18T16:29:10.449000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-18T16:29:10.385000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass not available","00000201","","","Open"
2022-07-18T16:29:10.334000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency out of range","00000206","","","Open"
2022-07-18T16:29:10.168000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage out of range (-)","00000108","","","Open"
2022-07-18T16:29:10.056000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC not present","00000106","","","Open"
2022-07-18T16:29:09.911000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency out of range","00000104","","","Open"
2022-07-18T16:29:09.568000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T16:29:09.478000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T16:29:09.246000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T15:11:08.294000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-18T15:11:08.265000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-18T15:11:08.180000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-18T15:11:07.768000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-18T15:11:05.653000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-18T15:11:03.041000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-18T15:11:02.674000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T15:11:02.584000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T15:11:02.422000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T15:11:02.081000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-18T15:10:59.923000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-18T15:10:57.242000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-18T13:22:47.628000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-18T13:22:47.611000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-18T13:22:47.413000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-18T13:22:47.028000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-18T13:22:45.134000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-18T13:22:42.373000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-18T13:22:41.970000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T13:22:41.872000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T13:22:41.698000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T13:22:41.320000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-18T13:09:24.894000+00:00,"","info","Output Group 2","","Group is ON","00000A0F","","","Closed"
2022-07-18T13:09:22.236000+00:00,"","info","Output Group 1","","Group is ON","00000A0F","","","Closed"
2022-07-18T13:09:19.150000+00:00,"","info","Output","","Group is ON","00000A0F","","","Closed"
2022-07-18T13:09:17.685000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Load protected","0000081D","","","Closed"
2022-07-18T13:09:12.870000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage in range","00000209","","","Closed"
2022-07-18T13:09:12.710000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass available","00000201","","","Closed"
2022-07-18T13:09:12.675000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency in range","00000206","","","Closed"
2022-07-18T13:09:12.537000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage in range","00000108","","","Closed"
2022-07-18T13:09:12.468000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC present","00000106","","","Closed"
2022-07-18T13:09:12.368000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency in range","00000104","","","Closed"
2022-07-18T13:09:11.622000+00:00,"","warning","Eaton 9PX3000i RT 2U","","No more on battery","00000001","","","Closed"
2022-07-18T13:07:20.910000+00:00,"","critical","Eaton 9PX 3000i RT 2U","","Battery OK","00000604","","","Closed"
2022-07-18T13:07:20.765000+00:00,"","info","Output Group 2","","Group is OFF","00000A0F","","","Open"
2022-07-18T13:07:20.697000+00:00,"","info","Output Group 1","","Group is OFF","00000A0F","","","Open"
2022-07-18T13:07:20.656000+00:00,"","info","Output","","Group is OFF","00000A0F","","","Open"
2022-07-18T13:07:19.836000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-18T13:07:19.305000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Load not powered","0000081D","","","Open"
2022-07-18T13:07:19.084000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-18T13:07:16.229000+00:00,"","info","Output Group 2","","Sequential shutdown completed","00001017","","","Closed"
2022-07-18T13:07:16.192000+00:00,"","info","Output Group 1","","Sequential shutdown completed","00001017","","","Closed"
2022-07-18T13:07:16.061000+00:00,"","info","Output","","Sequential shutdown completed","00001017","","","Closed"
2022-07-18T13:07:15.229000+00:00,"","info","Output Group 2","","Sequential shutdown in progress","00001017","","","Open"
2022-07-18T13:07:15.200000+00:00,"","info","Output Group 1","","Sequential shutdown in progress","00001017","","","Open"
2022-07-18T13:07:15.064000+00:00,"","info","Output","","Sequential shutdown in progress","00001017","","","Open"
2022-07-18T13:07:14.153000+00:00,"","warning","Output Group 2","","Immediate shutdown completed","00001032","","","Closed"
2022-07-18T13:07:14.128000+00:00,"","warning","Output Group 1","","Immediate shutdown completed","00001032","","","Closed"
2022-07-18T13:07:13.906000+00:00,"","warning","Output","","Immediate shutdown completed","00001032","","","Closed"
2022-07-18T13:07:12.153000+00:00,"","warning","Output Group 2","","Immediate shutdown in progress","00001032","","","Open"
2022-07-18T13:07:12.129000+00:00,"","warning","Output Group 1","","Immediate shutdown in progress","00001032","","","Open"
2022-07-18T13:07:11.903000+00:00,"","warning","Output","","Immediate shutdown in progress","00001032","","","Open"
2022-07-18T13:07:11.797000+00:00,"","critical","Eaton 9PX 3000i RT 2U","","Battery low","00000604","","","Open"
2022-07-18T13:07:10.124000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-18T13:07:10.024000+00:00,"","warning","Eaton 9PX3000i RT 2U","","On battery","00000001","","","Open"
2022-07-18T13:07:08.038000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage out of range","00000209","","","Open"
2022-07-18T13:07:07.843000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-18T13:07:07.801000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass not available","00000201","","","Open"
2022-07-18T13:07:07.767000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency out of range","00000206","","","Open"
2022-07-18T13:07:07.617000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage out of range (-)","00000108","","","Open"
2022-07-18T13:07:07.536000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC not present","00000106","","","Open"
2022-07-18T13:07:07.436000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency out of range","00000104","","","Open"
2022-07-18T13:07:07.095000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T13:07:07.016000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T13:07:06.819000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T12:14:03.041000+00:00,"","warning","Eaton 9PX 3000i RT 2U","","Battery OK","00000610","","","Closed"
2022-07-18T12:14:02.907000+00:00,"","info","Output Group 2","","Group is ON","00000A0F","","","Closed"
2022-07-18T12:14:02.902000+00:00,"","info","Output Group 1","","Group is ON","00000A0F","","","Closed"
2022-07-18T12:14:02.899000+00:00,"","info","Output","","Group is ON","00000A0F","","","Closed"
2022-07-18T12:14:01.442000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Load protected","0000081D","","","Closed"
2022-07-18T12:14:01.389000+00:00,"","warning","Eaton 9PX3000i RT 2U","","No more on battery","00000001","","","Closed"
2022-07-18T12:14:01.249000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage in range","00000209","","","Closed"
2022-07-18T12:14:01.236000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass available","00000201","","","Closed"
2022-07-18T12:14:01.234000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency in range","00000206","","","Closed"
2022-07-18T12:14:01.218000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage in range","00000108","","","Closed"
2022-07-18T12:14:01.211000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC present","00000106","","","Closed"
2022-07-18T12:14:01.195000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency in range","00000104","","","Closed"
2022-07-18T09:27:16.648000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-18T09:27:08.972000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-18T07:57:12.521000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-18T07:57:11.366000+00:00,"","critical","Eaton 9PX 3000i RT 2U","","Shutdown canceled","00000802","","","Closed"
2022-07-18T07:57:11.267000+00:00,"","warning","Eaton 9PX 3000i RT 2U","","Battery low voltage","00000610","","","Open"
2022-07-18T07:57:11.052000+00:00,"","info","Output Group 2","","Group is OFF","00000A0F","","","Open"
2022-07-18T07:57:10.946000+00:00,"","info","Output Group 1","","Group is OFF","00000A0F","","","Open"
2022-07-18T07:57:10.848000+00:00,"","info","Output","","Group is OFF","00000A0F","","","Open"
2022-07-18T07:57:09.941000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-18T07:57:09.686000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-18T07:57:09.641000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-18T07:57:09.421000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-18T07:57:09.176000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Load not powered","0000081D","","","Open"
2022-07-18T07:56:09.201000+00:00,"","critical","Eaton 9PX 3000i RT 2U","","Shutdown imminent","00000802","","","Open"
2022-07-18T07:22:35.663000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage out of range","00000209","","","Open"
2022-07-18T07:22:35.509000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-18T07:22:35.464000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass not available","00000201","","","Open"
2022-07-18T07:22:35.424000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency out of range","00000206","","","Open"
2022-07-18T07:22:35.268000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage out of range (-)","00000108","","","Open"
2022-07-18T07:22:35.199000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC not present","00000106","","","Open"
2022-07-18T07:22:35.093000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency out of range","00000104","","","Open"
2022-07-18T07:22:34.732000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T07:22:34.647000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T07:22:34.483000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T07:22:34.116000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-18T07:22:33.959000+00:00,"","warning","Eaton 9PX3000i RT 2U","","On battery","00000001","","","Open"
2022-07-18T06:24:31.916000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-18T06:24:31.900000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-18T06:24:31.690000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-18T06:24:31.269000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-18T06:24:29.320000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-18T06:24:28.563000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-18T06:24:26.344000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-18T06:24:25.966000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T06:24:25.882000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T06:24:25.722000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T06:24:00.382000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-18T06:23:57.758000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-18T06:15:01.588000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage in range","00000209","","","Closed"
2022-07-18T06:15:01.438000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-18T06:15:01.394000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass available","00000201","","","Closed"
2022-07-18T06:15:01.349000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency in range","00000206","","","Closed"
2022-07-18T06:15:01.203000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage in range","00000108","","","Closed"
2022-07-18T06:15:01.115000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC present","00000106","","","Closed"
2022-07-18T06:15:00.982000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency in range","00000104","","","Closed"
2022-07-18T06:15:00.899000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-18T06:15:00.882000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-18T06:15:00.575000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-18T06:15:00.152000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-18T06:15:00.045000+00:00,"","warning","Eaton 9PX3000i RT 2U","","No more on battery","00000001","","","Closed"
2022-07-18T06:09:02.747000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage out of range","00000209","","","Open"
2022-07-18T06:09:02.554000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-18T06:09:02.511000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass not available","00000201","","","Open"
2022-07-18T06:09:02.475000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency out of range","00000206","","","Open"
2022-07-18T06:09:02.335000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage out of range (-)","00000108","","","Open"
2022-07-18T06:09:02.265000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC not present","00000106","","","Open"
2022-07-18T06:09:02.155000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency out of range","00000104","","","Open"
2022-07-18T06:09:01.836000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T06:09:01.749000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T06:09:01.598000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-18T06:09:01.243000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-18T06:09:01.083000+00:00,"","warning","Eaton 9PX3000i RT 2U","","On battery","00000001","","","Open"
2022-07-16T13:14:24.589000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-16T13:14:24.582000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-16T13:14:24.569000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
