Date Time(UTC), ,Priority,Application, ,Message,Code, , ,Status
2022-07-16T13:14:24.118000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-16T13:14:22.038000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-16T13:14:19.568000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-16T13:14:19.176000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-16T13:14:19.089000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-16T13:14:18.921000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-16T13:14:18.581000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-16T13:14:16.483000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-16T13:14:13.702000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-16T12:53:37.648000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-16T12:53:37.636000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-16T12:53:37.490000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-16T12:53:37.102000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-16T12:53:35.002000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-16T12:53:32.575000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-16T12:53:29.816000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-16T12:53:27.285000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-16T12:53:26.825000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-16T12:53:26.743000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-16T12:53:26.589000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-16T12:53:26.181000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-15T07:03:33.536000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-15T07:03:33.525000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-15T07:03:33.380000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-15T07:03:33.002000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-15T07:03:31.022000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-15T07:03:30.291000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-15T07:03:28.195000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-15T07:03:27.586000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-15T07:03:27.413000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-15T07:03:27.224000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-15T07:00:43.791000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-15T07:00:43.775000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-15T07:00:43.582000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-15T07:00:43.149000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-15T07:00:41.031000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-15T07:00:38.457000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-15T07:00:38.113000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-15T07:00:38.032000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-15T07:00:37.884000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-15T07:00:37.567000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-15T07:00:35.548000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-15T07:00:33.172000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-14T20:17:19.415000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-14T20:17:16.744000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-14T20:17:13.882000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-14T20:17:11.182000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-14T20:14:12.447000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-14T20:14:12.431000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-14T20:14:12.290000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-14T20:14:11.887000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-14T20:14:09.760000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-14T20:14:07.178000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-14T20:14:06.745000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-14T20:14:06.616000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-14T20:14:06.409000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-14T20:14:06.124000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-14T20:14:04.088000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-14T20:14:01.530000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-14T20:13:40.418000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-14T20:13:40.058000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-14T20:13:40.018000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-14T20:13:39.894000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-14T20:13:39.500000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-14T20:13:37.298000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-14T20:13:36.889000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-14T20:13:36.797000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-14T20:13:36.627000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-14T20:13:36.286000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-14T20:13:31.489000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-14T20:13:28.789000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-14T14:30:19.036000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-14T14:30:19.022000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-14T14:30:18.889000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-14T14:30:18.488000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-14T14:30:16.693000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-14T14:30:13.790000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-14T14:30:13.344000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-14T14:30:13.263000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-14T14:30:13.110000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-14T14:30:12.772000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-14T14:30:10.817000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-14T14:30:08.010000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-14T07:02:17.837000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-14T07:02:17.823000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-14T07:02:17.680000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-14T07:02:17.260000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-14T07:02:15.528000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-14T07:02:12.301000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-14T07:02:11.841000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-14T07:02:11.753000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-14T07:02:11.588000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-14T07:02:11.266000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-14T07:02:09.390000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-14T07:02:06.302000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-13T20:31:17.929000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-13T20:31:17.917000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-13T20:31:17.784000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-13T20:31:17.375000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-13T20:31:15.231000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-13T20:31:12.783000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-13T20:31:12.413000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-13T20:31:12.275000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-13T20:31:12.098000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-13T20:31:11.820000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-13T20:31:09.631000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-13T20:31:07.113000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-13T20:28:13.934000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-13T20:28:13.921000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-13T20:28:13.799000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-13T20:28:13.439000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-13T20:28:11.158000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-13T20:28:08.519000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-13T20:28:08.126000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-13T20:28:07.999000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-13T20:28:07.817000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-13T20:28:07.520000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-13T20:28:05.485000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-13T20:28:02.967000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-13T20:27:44.227000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-13T20:27:44.215000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-13T20:27:44.097000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-13T20:27:43.631000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-13T20:27:41.817000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-13T20:27:39.203000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-13T20:27:38.799000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-13T20:27:38.714000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-13T20:27:38.565000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-13T20:27:38.204000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-13T20:27:36.328000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-13T20:27:31.063000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-13T19:21:24.729000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-13T19:21:24.717000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-13T19:21:24.570000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-13T19:21:24.175000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-13T19:21:22.138000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-13T19:21:19.589000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-13T19:21:19.016000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-13T19:21:18.920000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-13T19:21:18.685000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-13T19:21:18.259000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-13T19:21:15.974000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-13T19:21:13.335000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-13T18:35:19.288000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-13T18:35:16.711000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-13T18:35:11.389000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-13T18:35:08.550000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-13T17:43:47.369000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-13T17:43:47.357000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-13T17:43:47.210000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-13T17:43:46.811000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-13T17:43:44.935000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-13T17:43:44.169000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-13T17:43:42.131000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-13T17:43:41.744000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-13T17:43:41.667000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-13T17:43:41.534000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-13T17:43:39.254000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-13T17:43:36.184000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-13T14:21:29.596000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-13T14:21:29.553000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-13T14:21:29.421000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-13T14:21:29.025000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-13T14:21:27.109000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-13T14:21:26.305000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-13T14:21:24.288000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-13T14:21:23.904000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-13T14:21:23.789000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-13T14:21:23.567000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-13T14:21:21.380000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-13T14:21:18.740000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-12T19:20:39.390000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-12T19:20:38.980000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-12T19:20:38.967000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-12T19:20:38.850000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-12T19:20:38.449000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-12T19:20:36.148000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass available","00000201","","","Closed"
2022-07-12T19:20:35.825000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-12T19:20:35.735000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-12T19:20:35.519000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-12T19:20:35.202000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-12T19:20:33.223000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass not available","00000201","","","Open"
2022-07-12T19:20:27.808000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-12T19:17:38.795000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-12T19:17:38.783000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-12T19:17:38.661000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-12T19:17:38.223000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-12T19:17:33.539000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-12T19:17:33.475000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-12T19:17:33.324000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-12T19:17:33.002000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-12T19:17:30.982000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-12T19:17:28.118000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-12T19:17:04.490000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-12T19:17:01.610000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-12T19:16:59.067000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-12T19:16:56.225000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-12T13:41:58.875000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-12T13:41:58.863000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-12T13:41:58.750000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-12T13:41:58.374000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-12T13:41:56.355000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-12T13:41:53.434000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-12T13:41:52.994000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-12T13:41:52.901000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-12T13:41:52.741000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-12T13:41:52.497000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-12T13:41:47.903000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-12T13:41:45.405000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-12T13:38:11.161000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-12T13:38:09.105000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-12T13:38:08.781000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-12T13:38:08.766000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-12T13:38:08.647000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-12T13:38:06.154000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-12T13:38:06.029000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-12T13:38:05.852000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-12T13:38:05.572000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-12T13:37:58.157000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-12T13:37:39.927000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-12T13:37:39.911000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-12T13:37:39.761000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-12T13:37:39.339000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-12T13:37:37.013000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-12T13:37:34.357000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-12T13:37:33.898000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-12T13:37:33.812000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-12T13:37:33.644000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-12T13:37:33.302000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-12T13:37:28.748000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-12T13:37:25.624000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-12T11:09:50.222000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-12T11:09:47.604000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-12T11:09:44.961000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-12T11:09:42.142000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-11T19:33:22.147000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-11T19:33:22.132000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-11T19:33:21.981000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-11T19:33:21.553000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-11T19:33:19.269000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-11T19:33:16.396000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-11T19:33:16.267000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-11T19:33:16.097000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-11T19:33:15.813000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-11T19:33:11.241000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-11T19:30:23.659000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-11T19:30:21.461000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-11T19:30:21.114000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-11T19:30:21.105000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-11T19:30:20.966000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-11T19:30:18.545000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-11T19:30:18.423000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-11T19:30:18.248000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-11T19:30:17.945000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-11T19:30:10.541000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-11T19:29:51.848000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-11T19:29:51.837000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-11T19:29:51.698000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-11T19:29:51.318000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-11T19:29:49.261000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-11T19:29:46.482000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-11T19:29:45.952000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-11T19:29:45.845000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-11T19:29:45.632000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-11T19:29:45.244000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-11T19:29:43.225000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-11T19:29:40.766000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-11T16:57:21.621000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-11T16:57:21.604000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-11T16:57:21.402000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-11T16:57:20.999000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-11T16:57:15.940000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-11T16:57:15.875000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-11T16:57:15.710000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-11T16:57:15.429000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-11T16:56:49.639000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-11T16:56:49.628000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-11T16:56:49.482000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-11T16:56:49.097000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-11T16:56:44.159000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-11T16:56:44.048000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-11T16:56:43.825000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-11T16:56:43.438000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-11T16:56:41.561000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-11T16:56:36.223000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-11T10:38:38.786000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-11T10:38:35.959000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass available","00000201","","","Closed"
2022-07-11T10:38:33.201000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass not available","00000201","","","Open"
2022-07-11T10:38:27.946000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-10T15:10:10.767000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T15:10:10.747000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T15:10:10.530000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T15:10:10.092000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-10T15:10:07.911000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-10T15:10:05.350000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-10T15:10:05.010000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T15:10:04.886000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T15:10:04.714000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T15:10:04.435000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-10T15:10:02.575000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-10T15:09:59.913000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-10T15:09:28.204000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T15:09:28.194000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T15:09:28.042000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T15:09:27.676000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-10T15:09:25.518000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-10T15:09:22.947000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-10T15:09:22.622000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T15:09:22.490000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T15:09:22.275000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T15:09:21.991000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-10T15:09:19.622000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-10T15:09:19.300000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T15:09:19.281000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T15:09:19.070000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T15:09:18.656000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-10T15:09:14.287000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-10T15:09:13.891000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T15:09:13.782000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T15:09:13.622000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T15:09:13.324000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-10T15:09:11.366000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-10T15:09:08.504000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-10T15:01:04.477000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-10T15:01:01.662000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage in range","00000209","","","Closed"
2022-07-10T15:01:01.421000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass available","00000201","","","Closed"
2022-07-10T15:01:01.371000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency in range","00000206","","","Closed"
2022-07-10T15:01:01.190000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage in range","00000108","","","Closed"
2022-07-10T15:01:01.072000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC present","00000106","","","Closed"
2022-07-10T15:01:00.914000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency in range","00000104","","","Closed"
2022-07-10T15:01:00.590000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T15:01:00.581000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T15:01:00.415000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T15:01:00.035000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-10T15:00:59.929000+00:00,"","warning","Eaton 9PX3000i RT 2U","","No more on battery","00000001","","","Closed"
2022-07-10T14:54:41.694000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage out of range","00000209","","","Open"
2022-07-10T14:54:41.501000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-10T14:54:41.460000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass not available","00000201","","","Open"
2022-07-10T14:54:41.424000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency out of range","00000206","","","Open"
2022-07-10T14:54:41.273000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage out of range (-)","00000108","","","Open"
2022-07-10T14:54:41.204000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC not present","00000106","","","Open"
2022-07-10T14:54:41.108000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency out of range","00000104","","","Open"
2022-07-10T14:54:40.773000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T14:54:40.677000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T14:54:40.527000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T14:54:40.193000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-10T14:54:40.013000+00:00,"","warning","Eaton 9PX3000i RT 2U","","On battery","00000001","","","Open"
2022-07-10T12:06:29.192000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-10T12:06:26.987000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-10T12:06:26.706000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T12:06:26.656000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T12:06:26.536000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T12:06:24.306000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass available","00000201","","","Closed"
2022-07-10T12:06:23.985000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T12:06:23.879000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T12:06:23.708000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T12:06:23.367000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-10T12:06:21.084000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass not available","00000201","","","Open"
2022-07-10T12:06:15.780000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-10T11:39:40.788000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T11:39:40.776000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T11:39:40.632000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T11:39:40.250000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-10T11:39:38.253000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-10T11:39:35.473000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-10T11:39:35.096000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T11:39:35.013000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T11:39:34.855000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T11:39:34.475000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-10T11:26:21.914000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-10T11:26:19.246000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-10T11:15:34.425000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T11:15:34.410000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T11:15:34.299000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T11:15:33.880000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-10T11:15:28.689000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T11:15:28.608000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T11:15:28.459000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T11:15:28.136000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-10T11:13:19.326000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-10T11:13:16.648000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase out range","00000200","","","Open"
2022-07-10T11:00:37.558000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass phase in range","00000200","","","Closed"
2022-07-10T11:00:34.979000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass voltage in range","00000209","","","Closed"
2022-07-10T11:00:34.821000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass available","00000201","","","Closed"
2022-07-10T11:00:34.784000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Bypass frequency in range","00000206","","","Closed"
2022-07-10T11:00:34.641000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage in range","00000108","","","Closed"
2022-07-10T11:00:34.572000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC present","00000106","","","Closed"
2022-07-10T11:00:34.475000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency in range","00000104","","","Closed"
2022-07-10T11:00:34.207000+00:00,"","info","Output Group 2","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T11:00:34.196000+00:00,"","info","Output Group 1","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T11:00:34.051000+00:00,"","info","Output","","Sequential shutdown canceled","00001016","","","Closed"
2022-07-10T11:00:33.661000+00:00,"","warning","Eaton 9PX3000i RT 2U","","End of UPS battery discharge","00000603","","","Closed"
2022-07-10T11:00:33.559000+00:00,"","warning","Eaton 9PX3000i RT 2U","","No more on battery","00000001","","","Closed"
2022-07-10T10:59:14.613000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC voltage out of range (-)","00000108","","","Open"
2022-07-10T10:59:14.535000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC not present","00000106","","","Open"
2022-07-10T10:59:14.423000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Input AC frequency out of range","00000104","","","Open"
2022-07-10T10:59:14.126000+00:00,"","info","Output Group 2","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T10:59:14.035000+00:00,"","info","Output Group 1","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T10:59:13.876000+00:00,"","info","Output","","Sequential shutdown scheduled","00001016","","","Open"
2022-07-10T10:59:13.535000+00:00,"","warning","Eaton 9PX3000i RT 2U","","Battery discharging","00000603","","","Open"
2022-07-10T10:59:13.436000+00:00,"","warning","Eaton 9PX3000i RT 2U","","On battery","00000001","","","Open"
